
# 建物分野におけるオントロジー／スキーマについて

スマートビルディング共創機構（SBCO）標準策定WGリーダー　粕谷貴司

## 1. はじめに

本資料は、スマートビルディング共創機構が公開する技術仕様の補足・および前提とすること目的として、建物分野におけるオントロジーおよび関連スキーマの調査・整理結果をまとめたものである。

スマートビルディング共創機構の標準策定WGでは、**[RealEstateCore（REC）](https://www.realestatecore.io/)** および **[Brick](https://brickschema.org/)** を中核としたオントロジー体系を採用し、必要に応じて個別設備・用途向けの語彙、クラス、テンプレート、スキーマを拡張する方針を取る。

さらに **[bSDD](https://bsdd.buildingsmart.org/)** や **[BDNS](https://github.com/theodi/BDNS)** 等の既存辞書・命名規約と連携することで、建築、設備、運用、エネルギー、都市といった複数ドメイン間の相互運用性を確保する。

また、**[NGSI-LD](https://www.etsi.org/deliver/etsi_gs/CIM/001_099/009/01.08.01_60/gs_cim_009v010801p.pdf)** 等の国際標準と整合可能とすることで建物データを都市・エネルギー・AIサービスと接続可能なオープンなセマンティック・データレイヤとして構築することをコンセプトとしている。

オントロジーとは、対象世界を構成する概念・関係・制約を形式的に定義し、機械処理可能な知識体系として、データの意味を明示化する。それによって、ベンダー依存や命名規約の不統一、意味情報の欠如により、AI や外部アプリケーションからの再利用が可能となることを期待する。

スマートビルのオントロジーは、BIM・BACS・IoT・AI・アプリケーションを疎結合で接続する意味の中間層（セマンティックレイヤ）である。重要なのは網羅性ではなく、ユースケースに対して意味的に十分である **実践的セマンティクス（Semantic Sufficiency）** としている。

なお、スマートビルディング・システムアーキテクチャガイドラインでは、データモデルを以下の 空間、設備、ポイントの3つの概念で整理しており、その考え方とも整合している。

---
## 2. 用語定義

| 用語 | 定義 | 役割・特性 | 備考 |
|------|------|---------|------|
| **Ontology** （オントロジー） | 特定のドメインに存在する実体（エンティティ）の種類、それらの間の関係、および許容されるデータの型や制約を、**形式的かつ機械可読な形で定義した知識体系** | ナレッジグラフやデジタルツインにおける**構造的・意味的な設計図**として機能。明示的に記述された事実から新たな知識を導出するための論理的基盤を提供 | 「設計図」＋「意味」＋「推論」を含む。OWLに限定していない（将来拡張可） |
| **Property** （プロパティ） | エンティティ間の関係、またはエンティティと値との対応関係を記述するための**述語（Predicate）** | オントロジーの中核要素。どのような関係や値が許容されるかを定義 | **Object Property**（エンティティ間の関係）と**Data Property**（エンティティとリテラル値との関係）に分類。RDF/OWL完全準拠 |
| **Attribute** （属性） | エンティティが持つ特性、状態、または構成情報を指す**概念的な呼称** | Data Propertyによる単純な値、またはObject Propertyを介した複合的な構造として表現される | RDF/OWLにおける正式な構成要素ではなく、**実体の特性を説明するための実務的・概念的用語**。理論派・実装派の双方が納得可能 |
| **Metadata** （メタデータ） | データ、オントロジー、またはナレッジグラフそのものに関する**来歴、根拠、管理情報** | データの信頼性、再利用性、およびガバナンスを確保。データカタログ、派生関係、設計根拠等を含む | DCAT / PROV / Data Spaceと整合。「説明文」に矮小化されない |

### 関連概念：語彙集との関係

> 語彙集（Controlled Vocabulary）は、用語の標準化を目的とした軽量な知識表現であり、オントロジーは、現実または概念構造を論理的にモデル化することを目的とする。

---

## 3. スマートビル向けオントロジー体系の整理

### 3.1 レイヤ別整理

| レイヤ | 役割 | 主なオントロジー |
|------|----|----------------|
| 物理・空間 | 建物・空間構成 | BOT、[ifcOWL](https://technical.buildingsmart.org/standards/ifc/ifc-formats/ifcowl/) |
| 設備・系統 | 設備・系統構造 | Brick、[FSO](http://www.w3id.org/fso/) |
| データポイント | センサー・制御点 | Brick、SSN/SOSA |
| 属性・単位 | 計測意味 | QUDT |
| 不動産・運用 | 管理・運用視点 | RealEstateCore |
| データ連携 | 抽象化・統合 | RDF / Linked Data |

各レイヤに対応する代表的なオントロジーを上記に示した。例えばBOTは建物・階・部屋といった空間的構成要素の関係（階層構造）を表すのに用いられる。

Brickは設備（Equipment）、システム、ポイント（Sensor/Setpoint/Commandなど）のクラスを豊富に持ち、ビルディングマネジメントシステム(BMS)で扱われるデータポイントのセマンティクスを定義する。Brickには場所(Location)の概念も含まれるが、Brick v1.4以降ではW3CのBOTやRealEstateCoreの場所クラスに委譲する形で整合性を高めている。

FSO（Flow Systems Ontology）はHVAC等の流体・エネルギーの流れに着目し、ポンプや配管、熱源機器などの関係性（入口・出口や接続）を詳細にモデル化するもので、Brickを補完する。

センサーや観測値の語彙としてはW3CのSSN/SOSAもよく利用され、BrickやBOTと容易に統合できる。

単位系についてはQUDTが事実上の標準であり、センサー値に適切な単位を付与するために使われる。

またRealEstateCore (REC) は不動産領域の語彙（施設管理や契約情報など）やBIM的な建築要素もカバーする包括的オントロジーであり、近年Brickとの整合・統合が進んでいる。


他にもGoogle が自社の大規模／多様な建物ポートフォリオを運用する必要から生まれた、
建物・設備データを統一的に定義するオントロジーとツールセットである[DBO (Digital Building Ontology)](https://google.github.io/digitalbuildings/)などが存在しているが、スマートビルディング共創機構では、国際的な普及度、オントロジーとしての成熟度を鑑みて、RealEstateCoreとBrickを中核に据える設計とした。なお、国内において、パッケージエアコン（PAC）などの語彙が不足しているおり、それに対しては適切なクラス、またはテンプレート／スキーマを用意する必要があることが分かっている。それらの語彙の整理、テンプレートの作成も標準策定WGのミッションの1つといえる。

### 3.2 Brick・REC・LBD の補完関係

Brickはビル設備システムの動的データ（ポイント類）のモデリングに特化しており、Linked Building Data (LBD)一連のオントロジー群（BOTや建築要素Ontology群）は設計・空間情報のモデリングに強みがある。

粕谷は、BIMから抽出した建物・空間情報と、BACSから取得したポイント情報等を双方の長所を活かして統合している。Pauwels & Fierro (2022) も **「Brick + LBDオントロジーによるリファレンスアーキテクチャ」** を提唱しており、実際にBrickとBOT/RECの統合的活用が進んでいる。Annex 81でも、こうしたセマンティックな中間レイヤ（＝データレイヤ）を建物IT基盤の中心に据えることが推奨されている。

### 3.3 Building Device Naming Specification（BDNS）の位置づけと役割
BDNS（Building Device Naming Specification） は、建物内の設備・機器・センサー・制御点等に対して一貫性のある命名規則（Naming Convention） を与えるための仕様である。

BDNS はオントロジー（概念・関係を定義する知識モデル）そのものではなく、データ項目やポイントに付与される識別子・名称の構造を規定する仕様として位置づけられる。

主な目的は以下である。
 - 建物・設備・制御点の名称のばらつきを抑制
 - 人間およびシステム双方にとって解釈可能な名前付け
 - BACS、BIM、IoT、分析基盤間でのデータ対応付けの容易化

BDNSによる略称を識別子の一部に用いることで、上記の目的を達成しつつ、相互運用性が高いシステム構築が可能になると考えられる。また、BDNSはIFCのクラス名とのマッピングも整備されはじめている。BDNSを用いることで、将来的なBIM/IFCとの連携が容易になると考えられる。


---

## 4. スマートビルを支えるメタデータ活用パターン

Pauwelsらは、スマートビルにおけるメタデータ（オントロジー）の活用方法を大きく3種類に分類している。本文章の文脈に沿ってそれらを解釈し直すと以下の通りになる。

| パターン | 概要 | 特徴 | 利点 | 課題 | 位置づけ |
|---------|------|------|------|------|---------|
| **1. 人間向けモデル**（デザインドリブン） | 開発者や技術者が建物を理解するための参照としてメタデータモデルを用いるパターン。例えばBIMのモデル、配線図、フロアプラン等がこれにあたる | 設計資料としての役割。機械処理というよりは人間の理解支援に主眼 | 建物全体像やシステム構成を視覚的に把握しやすい | ソフトウェアが直接その情報を操作・利用しにくい。再利用性が低い | 初期設計段階に有効 |
| **2. 内部システム向けタグ**（プラットフォームドリブン） | メタデータをシステム内部のアドレッシングやフィルタリングに用いるパターン。Project Haystackのタグ方式や従来型BMSのポイント名規約が代表例 | タグや命名規則によって必要なデータポイントをプログラマが特定・取得 | 柔軟性が高く、現場エンジニアが自前のルールで自由にタグ付け・命名できる | 統一的な標準や厳密なオントロジーに従わないため、意味付けがバラバラになりがち。互換性に課題あり | レガシーシステムの互換性維持 |
| **3. Linked Data型セマンティクス層**（推奨アプローチ） | メタデータモデルを既存システムから独立した意味付け層として実装。RDFによるリンクトデータ技術を用いて各システムから集めたデータに統一的なセマンティクスを与え、文脈を接続 | オントロジーがシステム固有のデータ表現から切り離され、独立した「意味ネットワーク」として機能。複数のオントロジーを組み合わせて共通語彙を構築 | 異なるベンダー・プロトコルのシステム間でも意味レベルで相互運用可能。外部アプリやAIが建物データを利用可能。疎結合・再利用性が高い | 実装の複雑さが増す。セマンティックウェブ技術への習熟が必要 | **将来標準アーキテクチャとして推進すべき方式** |

### 推奨される実装方針

以上の3パターンのうち、将来を見据えた標準アーキテクチャとして推進すべきは**パターン3のLinked Data型**である。実際、Annex 81や欧州の研究動向でもLinked Dataによるデータレイヤ構築が主流になってきている。スマートビルディング共創機構でも、この方式に基づきBrickやRealEstateCore等のオントロジーを活用したセマンティック基盤整備を目指す。

---

## 5. Annex 81（IEA Data-Driven Smart Buildings）との関係性

国際エネルギー機関IEAのAnnex 81最終報告書（2025年）では、スマートビルのセマンティクスに関してよりグローバルな視点で体系化している。その要点は次の通りである。

- Annex 81の要点（抜粋）

| 観点 | 概要 | ポイント |
|------|------|----------|
| セマンティックデータレイヤの中核性 | スマートビル実現には、建物内外のデータを統合するIT基盤（データレイヤ）が不可欠で、その中核にオントロジーを据える。データレイヤは、共通フォーマットで集約し標準API経由で提供するクラウド／オンプレ基盤 | データレイヤ整備で省エネ/AIなど後段アプリ開発が容易化。各建物を「デジタル対応（digital-ready）」にすることが重要 |
| FAIR原則の具現化 | 建物データをFAIR原則（Findable, Accessible, Interoperable, Re-usable）に沿わせることを提言。「メタデータ（オントロジー）がFAIR実現の鍵」と明言 | メタデータ付与でカタログ化・検索（F/A）、共通語彙で解釈（I）、文脈を保った再利用（R）が可能 |
| 高度アプリケーションの前提条件 | FDD（故障検知診断）、MPC（モデル予測制御）、B2G（Building-to-Grid）等の先進アプリをスケールするには、セマンティックなデータレイヤが前提 | アプリ事業者の基盤構築負担を軽減。各建物が **「デジタル対応建物 (digital-ready building)」** なら参入障壁が下がり、政策としてデジタル基盤要件や改修促進を組み込むべきと提言 |

以上から、Annex 81はセマンティック統合の重要性を国際的エネルギー政策の文脈に位置づけ直し、データ標準化と基盤整備がエネルギー効率向上や脱炭素化にも直結することを示した。

---

## 6. 結言
本調査で得られた知見を総括すると、以下のポイントに要約できる。

建物オントロジーは、単なる設計データの再利用技術ではない。むしろ、運用・制御・AI・外部連携を可能にするための知識基盤である。オントロジーによって建物データに意味という価値が付与され、初めてスマートビルを支える様々なサービス群が相互接続可能になる
。例えば、設備から上がるデータにオントロジーで文脈を与えることで、ビルマネジメントだけでなくエネルギー最適化や設備異常検知、さらには都市システムとの連携まで実現できる。

重要なのは「実践的セマンティクス」の同定と適用である。網羅的にモデルを作るのではなく、ユースケースに必要な部分から意味付けを進めるアプローチが現実的かつ効果的だ
。どのセンサー・機器・空間にどんなメタデータを付与すればアプリケーションで使えるかを見極め、優先度の高いものからモデル化すべきである。これはAnnex81で言うSemantic Sufficiencyの考え方とも一致し、限られたリソースで最大の効果を生む戦略といえる
。

各種既存モデル（BIM, BACS, Brick, LBD, etc.）や国際動向（Annex81）は、表現こそ違えど同じアーキテクチャを指向している。すなわち、スマートビルを **データレイヤ上の仮想モデル（デジタルツイン）**と捉え、BIMの静的情報とBACS/IoTの動的情報をリンクトデータで統合し、オープンな形で提供する枠組みである。これによりベンダーロックインを避けつつ（標準に則ったデータ共有）、様々なアプリケーションやサービスがプラグイン可能な「ビルOS」のような環境が実現する。

スマートビルディング共創機構の標準アーキテクチャも、この国際的な潮流に沿ったものとなる。具体的には、RealEstateCore（不動産・管理領域をカバーするオントロジー）とBrick（ビル設備領域をカバーするオントロジー）を中心に据え、必要に応じて語彙を拡張しつつ
realestatecore.io、他の関連標準（例：IFC/BOTやHaystackタグ、BACnet など）とのブリッジを構築する。さらにBDNSによる命名規約やbSDDによる用語辞書との連携を図り、BIMとBMS、IoTとをつなぐ共通セマンティックレイヤを形成する。このレイヤはNGSI-LD等のスマートシティ標準とも親和性を持つため、ビル単体に留まらないデータ流通・サービス連携も視野に入れた基盤となる。以上の方向性により、スマートビル分野におけるオントロジー活用のベストプラクティスを業界全体で共有・推進していくことができるだろう。




## 参考論文・参考資料

### 主要技術仕様

- **[Brick Schema](https://brickschema.org/)**
- **[RealEstateCore](https://www.realestatecore.io/)**
- **[buildingSMART Data Dictionary（bSDD）](https://bsdd.buildingsmart.org/)**
- **[BDNS](https://github.com/theodi/BDNS)**
- **[NGSI-LD（ETSI GS CIM 009）](https://www.etsi.org/deliver/etsi_gs/CIM/001_099/009/01.08.01_60/gs_cim_009v010801p.pdf)**
- **[IFC（buildingSMART）](https://www.buildingsmart.org/standards/bim-standards/)**
- **[Linked Building Data（LBD）](https://lbd.arch.rwth-aachen.de/)**
- **[QUDT（Quantities, Units, Dimensions and Types）](http://www.qudt.org/)**

### 論文・レポート

1. Pauwels, P., Fierro, G.,  
   *A Reference Architecture for Data-Driven Smart Buildings Using Brick and LBD Ontologies*, 2022.  
   https://doi.org/10.1145/3527929.3527939

2. IEA EBC Annex 81,  
   *Data-Driven Smart Buildings – Final Report*, 2025.  
   https://www.iea.org/programmes/technology-collaboration-programmes/buildings

3. 情報処理推進機構（IPA）,  
   *スマートビルシステムアーキテクチャガイドライン*, 2023.  
   https://www.ipa.go.jp/

4. 粕谷貴司,  
   *BIMを用いたSoftware Defined BACSの実現に関する研究*, 博士論文, 2020.
